# 电力安全工作规程 - 变电部分

## 第四章 高压设备工作的基本要求

### 4.2.1 进入高压室前安全要求
进入高压室前，应确认工作票和许可手续齐全，核对设备名称和编号，确认现场安全措施已布置到位。进入前应检查安全工器具状态，按要求佩戴安全帽、绝缘鞋等防护用品。

### 4.2.3 安全距离与围栏要求
严禁擅自移动遮栏、标示牌或越过安全围栏。涉及带电设备附近作业时，应保持规定安全距离，并服从现场负责人统一指挥。

## 第六章 倒闸操作规程

### 6.1 操作票制度
倒闸操作必须填写操作票，实行"一人监护、一人操作"制度。操作前应核对设备名称和编号，确认设备位置正确。

### 6.2 操作顺序
停电操作顺序：断路器→负荷侧隔离开关→电源侧隔离开关。
送电操作顺序：电源侧隔离开关→负荷侧隔离开关→断路器。

## 第十章 设备巡检标准

### 10.1 变压器巡检
- 检查油位是否正常，有无渗漏油现象
- 检查油温是否在允许范围内（一般不超过85℃）
- 检查冷却器运行状态（风机、油泵）
- 检查套管有无放电、裂纹
- 检查接地引下线连接良好

### 10.2 开关柜巡检
- 检查柜体外观无变形、锈蚀
- 检查带电显示装置正常
- 检查局放监测数据正常（<30pC）
- 检查柜内温度湿度正常
- 检查操作机构灵活可靠
